!-Generator IDFEditor 1.25 'current version of IDFEditor - less than 1 is a beta

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

VERSION,
    1.2.2;                   !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

BUILDING,
    office zone,             !- Building Name
    45,                      !- North Axis {deg}
    3,                       !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.004,                   !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    5;                        !- Maximum Number of Warmup Days

 BCVTB,                     !- Object to activate BCVTB interface
  PtolemyLink;              !- Name of BCVTB


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

TIMESTEP IN HOUR,
    60;                       !- Time Step in Hour


SOLUTION ALGORITHM,
  CondFD;
!	CTF;


!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

INSIDE CONVECTION ALGORITHM,
    1;                       !- InsideConvectionValue


!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

OUTSIDE CONVECTION ALGORITHM,
    1;                       !- OutsideConvectionValue


!-   ===========  ALL OBJECTS IN CLASS: ZONE VOLUME CAPACITANCE MULTIPLIER ===========

ZONE VOLUME CAPACITANCE MULTIPLIER,
    1.2;                     !- Capacitance Multiplier


!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

!-- RUN CONTROL,
!--     Yes,                     !- Do the zone sizing calculation
!--     No,                      !- Do the system sizing calculation
!--     Yes,                     !- Do the plant sizing calculation
!--     No,                      !- Do the design day simulations
!--     Yes;                     !- Do the weather file simulation
RUN CONTROL,
    No,                      !- Do the zone sizing calculation
    No,                      !- Do the system sizing calculation
    No,                      !- Do the plant sizing calculation
    No,                      !- Do the design day simulations
    Yes;                     !- Do the weather file simulation


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    6,                       !- Begin Month
    28,                      !- Begin Day Of Month
    7,                       !- End Month
    3,                       !- End Day Of Month
    Sunday,                  !- Day Of Week For Start Day
    No,                      !- Use WeatherFile Holidays/Special Days
    No,                      !- Use WeatherFile DaylightSavingPeriod
    ,                        !- Apply Weekend Holiday Rule
    ,                        !- Use WeatherFile Rain Indicators
    ;                        !- Use WeatherFile Snow Indicators


!HARDWARE INTERFACE MANAGER,
!  On,
!  7,
!  1,
!  06,
!  00,
!  No,
!  73.1484,
!  sffb,
!  0.5,
!  1.0,
!  15.0,
!  Yes,
!  No;
       

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

DaylightSavingPeriod,
    1st Sunday in April,     !- StartDate
    Last Sunday in October;  !- EndDate


!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========

Location,
    San Francisco CA,        !- LocationName
    37.62,                   !- Latitude {deg}
    -122.38,                 !- Longitude {deg}
    -8,                      !- TimeZone {hr}
    5;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNDAY ===========

! SAN_FRANCISCO_CA_USA Heating 99.6%, MaxDB=   2.70 Wind Speed=   2.40 Wind Dir= 160.00
DesignDay,
    SAN_FRANCISCO_CA_USA Heating 99.6% Conditions,  !- DesignDayName
    2.700000,                !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Temperature Range {deltaC}
    2.700000,                !- Humidity Indicating Temperature at Max Temp {C}
    101264.9,                !- Barometric Pressure {Pa}
    2.400000,                !- Wind Speed {m/s}
    160.0000,                !- Wind Direction {deg}
    0,                       !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    21,                      !- Day Of Month
    1,                       !- Month
    WinterDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    Wet-Bulb;                !- Humidity Indicating Temperature Type


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

MATERIAL:REGULAR,
    DENSE_CONCRETE_200,      !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2323,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.4,                     !- Absorptance:Solar
    0.4;                     !- Absorptance:Visible

MATERIAL:REGULAR,
    CONCRETE_FLOOR_32MM,     !- Name
    Rough,                   !- Roughness
    0.032,                   !- Thickness {m}
    0.95,                    !- Conductivity {W/m-K}
    1763,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.6,                     !- Absorptance:Solar
    0.6;                     !- Absorptance:Visible

MATERIAL:REGULAR,
    cabinpanel,              !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.67,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.9,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

MATERIAL:REGULAR,
    cabinroof,               !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.26,                    !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.9,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

MATERIAL:REGULAR,
    DENSE_CONCRETE_100,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2323,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.4,                     !- Absorptance:Solar
    0.4;                     !- Absorptance:Visible

MATERIAL:REGULAR,
    DENSE_CONCRETE_300,      !- Name
    Rough,                   !- Roughness
    0.3,                     !- Thickness {m}
    2,                       !- Conductivity {W/m-K}
    2323,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.4,                     !- Absorptance:Solar
    0.4;                     !- Absorptance:Visible


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

MATERIAL:REGULAR-R,
    CARPET + RUBBER PAD,     !- Name
    Rough,                   !- Roughness
    0.22,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.6,                     !- Absorptance:Solar
    0.6;                     !- Absorptance:Visible

MATERIAL:REGULAR-R,
    R-100,                   !- Name
    Rough,                   !- Roughness
    100,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.5,                     !- Absorptance:Solar
    0.5;                     !- Absorptance:Visible

MATERIAL:REGULAR-R,
    cabglazing,              !- Name
    VerySmooth,              !- Roughness
    0.01,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.9,                     !- Absorptance:Solar
    0.9;                     !- Absorptance:Visible

MATERIAL:REGULAR-R,
    R-1000,                  !- Name
    Rough,                   !- Roughness
    1000,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.5,                     !- Absorptance:Solar
    0.5;                     !- Absorptance:Visible


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIR ===========

MATERIAL:AIR,
    AirSpace90mm,            !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

MATERIAL:WINDOWGLASS,
    LoE SPEC SEL CLEAR 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Name of Window Glass Spectral Data Set
    0.006,                   !- Thickness {m}
    0.43,                    !- Solar Transmittance at Normal Incidence
    0.3,                     !- Solar Reflectance at Normal Incidence: Front Side
    0.42,                    !- Solar Reflectance at Normal Incidence: Back Side
    0.77,                    !- Visible Transmittance at Normal Incidence
    0.07,                    !- Visible Reflectance at Normal Incidence: Front Side
    0.06,                    !- Visible Reflectance at Normal Incidence: Back Side
    0,                       !- IR Transmittance at Normal Incidence
    0.84,                    !- IR Hemispherical Emissivity: Front Side
    0.03,                    !- IR Hemispherical Emissivity: Back Side
    0.9;                     !- Conductivity {W/m-K}

MATERIAL:WINDOWGLASS,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Name of Window Glass Spectral Data Set
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Solar Reflectance at Normal Incidence: Front Side
    0.075,                   !- Solar Reflectance at Normal Incidence: Back Side
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Visible Reflectance at Normal Incidence: Front Side
    0.081,                   !- Visible Reflectance at Normal Incidence: Back Side
    0,                       !- IR Transmittance at Normal Incidence
    0.84,                    !- IR Hemispherical Emissivity: Front Side
    0.84,                    !- IR Hemispherical Emissivity: Back Side
    0.9;                     !- Conductivity {W/m-K}

MATERIAL:WINDOWGLASS,
    VE22M,                   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Name of Window Glass Spectral Data Set
    0.0057,                  !- Thickness {m}
    0.277,                   !- Solar Transmittance at Normal Incidence
    0.092,                   !- Solar Reflectance at Normal Incidence: Front Side
    0.447,                   !- Solar Reflectance at Normal Incidence: Back Side
    0.675,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Visible Reflectance at Normal Incidence: Front Side
    0.037,                   !- Visible Reflectance at Normal Incidence: Back Side
    0,                       !- IR Transmittance at Normal Incidence
    0.84,                    !- IR Hemispherical Emissivity: Front Side
    0.05,                    !- IR Hemispherical Emissivity: Back Side
    0.9;                     !- Conductivity {W/m-K}

MATERIAL:WINDOWGLASS,
    Clear7.51a (Laminated),  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Name of Window Glass Spectral Data Set
    0.0079,                  !- Thickness {m}
    0.676,                   !- Solar Transmittance at Normal Incidence
    0.063,                   !- Solar Reflectance at Normal Incidence: Front Side
    0.063,                   !- Solar Reflectance at Normal Incidence: Back Side
    0.864,                   !- Visible Transmittance at Normal Incidence
    0.076,                   !- Visible Reflectance at Normal Incidence: Front Side
    0.076,                   !- Visible Reflectance at Normal Incidence: Back Side
    0,                       !- IR Transmittance at Normal Incidence
    0.84,                    !- IR Hemispherical Emissivity: Front Side
    0.84,                    !- IR Hemispherical Emissivity: Back Side
    0.533;                   !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========

MATERIAL:WINDOWGAS,
    AirSpace13.7mm,          !- Name
    Air,                     !- Gas Type
    0.0137;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWSHADE ===========

MATERIAL:WINDOWSHADE,
    SCRIM,                   !- Name
    0.58,                    !- Solar transmittance
    0.419,                   !- Solar Reflectance
    0.58,                    !- Visible transmittance
    0.419,                   !- Visible reflectance
    0.9,                     !- Thermal hemispherical emissivity
    0.05,                    !- Thermal transmittance
    0.001,                   !- Thickness {m}
    1000,                    !- Conductivity {W/m-K}
    0.3,                     !- Shade-to-glass distance {m}
    1,                       !- Top opening multiplier
    1,                       !- Bottom opening multiplier
    0,                       !- Left-side opening multiplier
    0,                       !- Right-side opening multiplier
    0.58;                    !- Air flow permeability


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWBLIND ===========

MATERIAL:WINDOWBLIND,
    Blind,                   !- Name
    Horizontal,              !- Slat orientation
    0.025,                   !- Slat width {m}
    0.02,                    !- Slat separation {m}
    0.00025,                 !- Slat thickness {m}
    90,                      !- Slat angle {deg}
    221,                     !- Slat conductivity {W/m-K}
    0,                       !- Slat beam solar transmittance
    0.7,                     !- Slat beam solar reflectance, front side
    0.7,                     !- Slat beam solar reflectance, back side
    0,                       !- Slat diffuse solar transmittance
    0.7,                     !- Slat diffuse solar reflectance, front side
    0.7,                     !- Slat diffuse solar reflectance, back side
    0,                       !- Slat beam visible transmittance
    0.7,                     !- Slat beam visible reflectance, front side
    0.7,                     !- Slat beam visible reflectance, back side
    0,                       !- Slat diffuse visible transmittance
    0.7,                     !- Slat diffuse visible reflectance, front side
    0.7,                     !- Slat diffuse visible reflectance, back side
    0,                       !- Slat IR (thermal) hemispherical transmittance
    0.9,                     !- Slat IR (thermal) hemispherical emissivity, front side
    0.9,                     !- Slat IR (thermal) hemispherical emissivity, back side
    0.05,                    !- Blind-to-glass distance {m}
    0.0,                     !- Blind top opening multiplier
    0.0,                     !- Blind bottom opening multiplier
    0.0,                     !- Blind left-side opening multiplier
    0.0,                     !- Blind right-side opening multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

CONSTRUCTION,
    ADIABATIC,               !- Name
    R-1000;                  !- Outside Layer

CONSTRUCTION,
    HWFLOOR,                 !- Name
    DENSE_CONCRETE_200,      !- Outside Layer
    AirSpace90mm,            !- Layer #2
    CONCRETE_FLOOR_32MM,     !- Layer #3
    CARPET + RUBBER PAD;     !- Layer #4

CONSTRUCTION,
    HWCEILING,               !- Name
    CARPET + RUBBER PAD,     !- Outside Layer
    CONCRETE_FLOOR_32MM,     !- Layer #2
    AirSpace90mm,            !- Layer #3
    DENSE_CONCRETE_200;      !- Layer #4

CONSTRUCTION,
    Single Pane Low e + Blind,  !- Name
    LoE SPEC SEL CLEAR 6MM,  !- Outside Layer
    BLIND;                   !- Layer #2

CONSTRUCTION,
    Single Pane Low e,       !- Name
    LoE SPEC SEL CLEAR 6MM;  !- Outside Layer

CONSTRUCTION,
    cabwall,                 !- Name
    R-1000;                  !- Outside Layer

CONSTRUCTION,
    cabroof,                 !- Name
    R-1000;                  !- Outside Layer

CONSTRUCTION,
    EDGEFLOOR,               !- Name
    CONCRETE_FLOOR_32MM,     !- Outside Layer
    CARPET + RUBBER PAD;     !- Layer #2

CONSTRUCTION,
    EDGECEILING,             !- Name
    CARPET + RUBBER PAD,     !- Outside Layer
    CONCRETE_FLOOR_32MM;     !- Layer #2

CONSTRUCTION,
    Single Pane Low e + Scrim,  !- Name
    SCRIM,                   !- Outside Layer
    LoE SPEC SEL CLEAR 6MM;  !- Layer #2

CONSTRUCTION,
    Double Pane Laminated inboard,  !- Name
    LoE SPEC SEL CLEAR 6MM;  !- Outside Layer

CONSTRUCTION,
    newSFFB0,                !- Name
    VE22M,                   !- Outside Layer
    AirSpace13.7mm,          !- Layer #2
    Clear7.51a (Laminated);  !- Layer #3

CONSTRUCTION,
    newSFFB0+Blind,          !- Name
    VE22M,                   !- Outside Layer
    AirSpace13.7mm,          !- Layer #2
    Clear7.51a (Laminated),  !- Layer #3
    BLIND;                   !- Layer #4

CONSTRUCTION,
    newSFFB0+Scrim,          !- Name
    SCRIM,                   !- Outside Layer
    VE22M,                   !- Layer #2
    AirSpace13.7mm,          !- Layer #3
    Clear7.51a (Laminated);  !- Layer #4

CONSTRUCTION,
    cabwindow,               !- Name
    R-1000;                  !- Outside Layer

CONSTRUCTION,
    COLUMN_1D,               !- Name
    DENSE_CONCRETE_100,      !- Outside Layer
    R-1000;                  !- Layer #2

CONSTRUCTION,
    SHEARWALL,               !- Name
    DENSE_CONCRETE_300;      !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

ZONE,
    Z_NW,                    !- Zone Name
    0,                       !- Relative North (to building) {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    198,                     !- Volume {m3}
    Detailed;                !- Zone Inside Convection Algorithm

ZONE,
    Z_SE,                    !- Zone Name
    0,                       !- Relative North (to building) {deg}
    16,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.3,                     !- Ceiling Height {m}
    132.66,                  !- Volume {m3}
    Detailed;                !- Zone Inside Convection Algorithm

ZONE,
    Z_GAP,                   !- Zone Name
    0,                       !- Relative North (to building) {deg}
    6.5,                     !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    0.5,                     !- Ceiling Height {m}
    42.75,                   !- Volume {m3}
    Detailed;                !- Zone Inside Convection Algorithm

ZONE,
    Z_CAB,                   !- Zone Name
    0,                       !- Relative North (to building) {deg}
    6.5,                     !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.8,                     !- Ceiling Height {m}
    239.4,                   !- Volume {m3}
    Detailed;                !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

SurfaceGeometry,
    UpperLeftCorner,         !- SurfaceStartingPosition
    CounterClockWise,        !- VertexEntry
    relative;                !- CoordinateSystem


!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

Surface:HeatTransfer,
    Z_NW_EdgeFloor,          !- User Supplied Surface Name
    FLOOR,                   !- Surface Type
    EDGEFLOOR,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_NW_EdgeCeiling,        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_Floor,              !- User Supplied Surface Name
    FLOOR,                   !- Surface Type
    HWFLOOR,                 !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_NW_Ceiling,            !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    1.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_EdgeCeiling,        !- User Supplied Surface Name
    CEILING,                 !- Surface Type
    EDGECEILING,             !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_NW_EdgeFloor,          !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.9,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_Ceiling,            !- User Supplied Surface Name
    CEILING,                 !- Surface Type
    HWCEILING,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_NW_Floor,              !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    1.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    6.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_Facing,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    1.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_NW,                 !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_EdgeSW,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    COLUMN_1D,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_SW,                 !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    1.1,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_EdgeNE,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    COLUMN_1D,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    1.1,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    1.1,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NW_NE,                 !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    6.5,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    6.5,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.1,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.1,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NWtoZ_CAB,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_CABtoZ_NW,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    6.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    6.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    6.5,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_NWtoZ_GAP,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NW,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_GAPtoZ_NW,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    6.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    6.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    6.5,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_EdgeFloor,          !- User Supplied Surface Name
    FLOOR,                   !- Surface Type
    EDGEFLOOR,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_SE_EdgeCeiling,        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    3.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.2,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3;                     !- Vertex 4 X-coordinate {m}

Surface:HeatTransfer,
    Z_SE_Floor,              !- User Supplied Surface Name
    FLOOR,                   !- Surface Type
    HWFLOOR,                 !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_SE_Ceiling,            !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.2,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.2;                     !- Vertex 4 X-coordinate {m}

Surface:HeatTransfer,
    Z_SE_EdgeCeiling,        !- User Supplied Surface Name
    CEILING,                 !- Surface Type
    EDGECEILING,             !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_SE_EdgeFloor,          !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    3.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.9,                     !- Vertex 3 Z-coordinate {m}
    3.2,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_Ceiling,            !- User Supplied Surface Name
    CEILING,                 !- Surface Type
    HWCEILING,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_SE_Floor,              !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    3.2,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    3.2,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_Facing,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    3.2,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    3.2,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    3.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    3.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SEtoZ_CAB,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_CABtoZ_SE,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SEtoZ_GAP,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_GAPtoZ_SE,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_EdgeSW,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    COLUMN_1D,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    3.2,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    3.2,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_SW,                 !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.2,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.2,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_SE,                 !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_EdgeNE,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    COLUMN_1D,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.2,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.2,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_SE_NE,                 !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SE,                    !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    3.2,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    3.2,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_GAP_Floor,             !- User Supplied Surface Name
    FLOOR,                   !- Surface Type
    cabroof,                 !- Construction Name of the Surface
    Z_GAP,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_CAB_Ceiling,           !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_GAP_Ceiling,           !- User Supplied Surface Name
    CEILING,                 !- Surface Type
    HWCEILING,               !- Construction Name of the Surface
    Z_GAP,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_CAB_Floor,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_GAPtoZ_NW,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_GAP,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_NWtoZ_GAP,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_GAPtoZ_SE,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_GAP,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_SEtoZ_GAP,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    9.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_CAB_Floor,             !- User Supplied Surface Name
    FLOOR,                   !- Surface Type
    HWFLOOR,                 !- Construction Name of the Surface
    Z_CAB,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_GAP_Ceiling,           !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_CAB_Ceiling,           !- User Supplied Surface Name
    CEILING,                 !- Surface Type
    cabroof,                 !- Construction Name of the Surface
    Z_CAB,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_GAP_Floor,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_CABtoZ_NW,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_CAB,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_NWtoZ_CAB,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_CABtoZ_SE,             !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_CAB,                   !- InsideFaceEnvironment
    OtherZone,               !- OutsideFaceEnvironment
    Z_SEtoZ_CAB,             !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    9.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_GAP_SW,                !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_GAP,                   !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_GAP_NE,                !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_GAP,                   !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    9.5,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_CAB_SW,                !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_CAB,                   !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer,
    Z_CAB_NE,                !- User Supplied Surface Name
    WALL,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_CAB,                   !- InsideFaceEnvironment
    ExteriorEnvironment,     !- OutsideFaceEnvironment
    ,                        !- OutsideFaceEnvironment Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    9.5,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    2.8,                     !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    2.8;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_op_topGrp1,   !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_op_topGrp2,   !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_op_topGrp3,   !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9.,                      !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9.,                      !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_op_topGrp1,   !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    3.6,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    3.6,                     !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_op_topGrp2,   !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    3.6,                     !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    3.6,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_op_topGrp3,   !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.3,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9.,                      !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    9.,                      !- Vertex 4 Y-coordinate {m}
    3.3;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_op_botTV1,    !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    0.85,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0.83,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.83,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.85;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_op_botTV2,    !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    0.85,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0.83,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0.83,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0.85;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_op_botTV1,    !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.85,                    !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.83,                    !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0.83,                    !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0.85;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_op_botTV2,    !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    0.85,                    !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0.83,                    !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9.,                      !- Vertex 3 Y-coordinate {m}
    0.83,                    !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    9.,                      !- Vertex 4 Y-coordinate {m}
    0.85;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_fix_bot,      !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    0.83,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.83;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_fix_mid,      !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NW_NWsub_fix_top,      !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_NW_NW,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    NW_Int_Blind,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.89,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.89;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_fix_bot,      !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.83,                    !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    0.83;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_fix_mid,      !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.85,                    !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0.85,                    !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SE_SEsub_fix_top,      !- User Supplied Surface Name
    WINDOW,                  !- Surface Type
    newSFFB0,                !- Construction Name of the Surface
    Z_SE_SE,                 !- Base Surface Name
    ,                        !- OutsideFaceEnvironment Object
    0.5,                     !- View Factor to Ground
    SE_Ext_Scrim,            !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.89,                    !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.3,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.3,                     !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.89;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_SEtoZ_GAPsub,          !- User Supplied Surface Name
    DOOR,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_SEtoZ_GAP,             !- Base Surface Name
    Z_GAPtoZ_SEsub,          !- OutsideFaceEnvironment Object
    ,                        !- View Factor to Ground
    ,                        !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.29,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.29;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_GAPtoZ_SEsub,          !- User Supplied Surface Name
    DOOR,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_GAPtoZ_SE,             !- Base Surface Name
    Z_SEtoZ_GAPsub,          !- OutsideFaceEnvironment Object
    ,                        !- View Factor to Ground
    ,                        !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    9.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.29,                    !- Vertex 1 Z-coordinate {m}
    9.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    9.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    9.5,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.29;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_GAPtoZ_NWsub,          !- User Supplied Surface Name
    DOOR,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_GAPtoZ_NW,             !- Base Surface Name
    Z_NWtoZ_GAPsub,          !- OutsideFaceEnvironment Object
    ,                        !- View Factor to Ground
    ,                        !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    0,                       !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.29,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.29;                    !- Vertex 4 Z-coordinate {m}

Surface:HeatTransfer:Sub,
    Z_NWtoZ_GAPsub,          !- User Supplied Surface Name
    DOOR,                    !- Surface Type
    ADIABATIC,               !- Construction Name of the Surface
    Z_NWtoZ_GAP,             !- Base Surface Name
    Z_GAPtoZ_NWsub,          !- OutsideFaceEnvironment Object
    ,                        !- View Factor to Ground
    ,                        !- Name of shading control
    ,                        !- WindowFrameAndDivider Name
    1,                       !- Multiplier
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    6.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.29,                    !- Vertex 1 Z-coordinate {m}
    6.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.8,                     !- Vertex 2 Z-coordinate {m}
    6.5,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    2.8,                     !- Vertex 3 Z-coordinate {m}
    6.5,                     !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    3.29;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SURFACE:SHADING:ATTACHED ===========

Surface:Shading:Attached,
    ScrimFinSW,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    5.245,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    5.245,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimOvhSW,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    5.245,                   !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    3.9,                     !- Vertex 3 Z-coordinate {m}
    5.245,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimUnhSW,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.245,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.245,                   !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimMidFinSW,           !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    5.245,                   !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.245,                   !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimMIDFinNE,           !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    5.245,                   !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    5.245,                   !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimOvhNE,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    5.245,                   !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    3.9,                     !- Vertex 3 Z-coordinate {m}
    5.245,                   !- Vertex 4 X-coordinate {m}
    4.5,                     !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimUnhNE,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.245,                   !- Vertex 3 X-coordinate {m}
    4.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.245,                   !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    ScrimFinNE,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    5.245,                   !- Vertex 1 X-coordinate {m}
    9,                       !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    4.3,                     !- Vertex 2 X-coordinate {m}
    9,                       !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    4.3,                     !- Vertex 3 X-coordinate {m}
    9,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.245,                   !- Vertex 4 X-coordinate {m}
    9,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    OverhangNW,              !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1,                      !- Vertex 1 X-coordinate {m}
    -30,                     !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -30,                     !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    30,                      !- Vertex 3 Y-coordinate {m}
    3.9,                     !- Vertex 3 Z-coordinate {m}
    -1,                      !- Vertex 4 X-coordinate {m}
    30,                      !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    OverhangSE,              !- User Supplied Surface Name
    Z_SE_SE,                 !- Base Surface Name
    ShadeTransSch,           !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    4.3,                     !- Vertex 1 X-coordinate {m}
    -30,                     !- Vertex 1 Y-coordinate {m}
    3.9,                     !- Vertex 1 Z-coordinate {m}
    5.3,                     !- Vertex 2 X-coordinate {m}
    -30,                     !- Vertex 2 Y-coordinate {m}
    3.9,                     !- Vertex 2 Z-coordinate {m}
    5.3,                     !- Vertex 3 X-coordinate {m}
    30,                      !- Vertex 3 Y-coordinate {m}
    3.9,                     !- Vertex 3 Z-coordinate {m}
    4.3,                     !- Vertex 4 X-coordinate {m}
    30,                      !- Vertex 4 Y-coordinate {m}
    3.9;                     !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW1,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW2,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    2.175,                   !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    2.175,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    2.175,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    2.175,                   !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW3,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    4.35,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    4.35,                    !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW4,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    6.525,                   !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    6.525,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    6.525,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    6.525,                   !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW5,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    8.7,                     !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    8.7,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    8.7,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    8.7,                     !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW6,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    -2.175,                  !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    -2.175,                  !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    -2.175,                  !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    -2.175,                  !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

Surface:Shading:Attached,
    FinNW7,                  !- User Supplied Surface Name
    Z_NW_NW,                 !- Base Surface Name
    FinTransNW,              !- TransSchedShadowSurf
    4,                       !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups in this surface
    -1.09,                   !- Vertex 1 X-coordinate {m}
    -4.35,                   !- Vertex 1 Y-coordinate {m}
    20,                      !- Vertex 1 Z-coordinate {m}
    -1.09,                   !- Vertex 2 X-coordinate {m}
    -4.35,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.89,                   !- Vertex 3 X-coordinate {m}
    -4.35,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.89,                   !- Vertex 4 X-coordinate {m}
    -4.35,                   !- Vertex 4 Y-coordinate {m}
    20;                      !- Vertex 4 Z-coordinate {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    NW_Int_Blind,            !- User Supplied Shading Control Name
    InteriorBlind,           !- Shading Type
    newSFFB0+Blind,          !- Name of construction with shading
    AlwaysOn,                !- Shading Control Type
    Sch 1,                        !- Schedule Name
    50,                      !- SetPoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Material Name of Shading Device
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowShadingControl,
    SE_Ext_Scrim,            !- User Supplied Shading Control Name
    ExteriorShade,           !- Shading Type
    newSFFB0+Scrim,          !- Name of construction with shading
    AlwaysOn,                !- Shading Control Type
    Sch 1,                        !- Schedule Name
    ,                        !- SetPoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Material Name of Shading Device
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

!                                                               Not limited
ScheduleType,
    Any Number;              !- ScheduleType Name

ScheduleType,
    Cont Sch,                !- ScheduleType Name
    0.0:1.0,                 !- range
    CONTINUOUS;              !- Numeric Type

ScheduleType,
    REAL,                !- ScheduleType Name
    0.0:100.0,                 !- range
    CONTINUOUS;              !- Numeric Type

ScheduleType,
    Disc Sch,                !- ScheduleType Name
    0.0:1.0,                 !- range
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: DAYSCHEDULE ===========

DAYSCHEDULE,
    Day Sch Act,             !- Name
    Any Number,              !- ScheduleType
    130,                     !- Hour 1
    130,                     !- Hour 2
    130,                     !- Hour 3
    130,                     !- Hour 4
    130,                     !- Hour 5
    130,                     !- Hour 6
    130,                     !- Hour 7
    130,                     !- Hour 8
    130,                     !- Hour 9
    130,                     !- Hour 10
    130,                     !- Hour 11
    130,                     !- Hour 12
    130,                     !- Hour 13
    130,                     !- Hour 14
    130,                     !- Hour 15
    130,                     !- Hour 16
    130,                     !- Hour 17
    130,                     !- Hour 18
    130,                     !- Hour 19
    130,                     !- Hour 20
    130,                     !- Hour 21
    130,                     !- Hour 22
    130,                     !- Hour 23
    130;                     !- Hour 24

!                                                               ------------------------------------------------------------------
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch 0     ,          !- Name
!
    Disc Sch,                !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch 1     ,          !- Name
!
    Disc Sch,                !- ScheduleType
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!                                                               ------------------------------------------------------------------
!                                                               People, weekdays
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch Peo WD   ,       !- Name
!
    Cont Sch      ,          !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.33,                    !- Hour 7
    0.67,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.5,                     !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!                                                               People, weekend and holiday
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch Peo WEH    ,     !- Name
!
    Cont Sch      ,          !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0.07,                    !- Hour 8
    0.13,                    !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.1,                     !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!                                                               ------------------------------------------------------------------
!                                                               Lights, weekdays
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch Lig WD   ,       !- Name
!
    Cont Sch      ,          !- ScheduleType
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.9,                     !- Hour 7
    0.9,                     !- Hour 8
    0.9,                     !- Hour 9
    0.9,                     !- Hour 10
    0.9,                     !- Hour 11
    0.9,                     !- Hour 12
    0.9,                     !- Hour 13
    0.9,                     !- Hour 14
    0.9,                     !- Hour 15
    0.9,                     !- Hour 16
    0.9,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24

!                                                               Lights, weekend and holiday
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch Lig WEH    ,     !- Name
!
    Cont Sch      ,          !- ScheduleType
    0.2,                     !- Hour 1
    0.2,                     !- Hour 2
    0.2,                     !- Hour 3
    0.2,                     !- Hour 4
    0.2,                     !- Hour 5
    0.2,                     !- Hour 6
    0.2,                     !- Hour 7
    0.2,                     !- Hour 8
    0.2,                     !- Hour 9
    0.2,                     !- Hour 10
    0.2,                     !- Hour 11
    0.2,                     !- Hour 12
    0.2,                     !- Hour 13
    0.2,                     !- Hour 14
    0.2,                     !- Hour 15
    0.2,                     !- Hour 16
    0.2,                     !- Hour 17
    0.2,                     !- Hour 18
    0.2,                     !- Hour 19
    0.2,                     !- Hour 20
    0.2,                     !- Hour 21
    0.2,                     !- Hour 22
    0.2,                     !- Hour 23
    0.2;                     !- Hour 24

!                                                               ------------------------------------------------------------------
!                                                               Daylighting control, weekdays (same as people, but only 0/1 entries)
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch DayLig WD   ,    !- Name
!
    Disc Sch        ,        !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!                                                               Daylighting control, weekend
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch DayLig WEH   ,   !- Name
!
    Disc Sch        ,        !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

!                                                               ------------------------------------------------------------------
!                                                               Equipment, weekdays
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch Equ WD   ,       !- Name
!
    Cont Sch      ,          !- ScheduleType
    0.17,                    !- Hour 1
    0.17,                    !- Hour 2
    0.17,                    !- Hour 3
    0.17,                    !- Hour 4
    0.17,                    !- Hour 5
    0.17,                    !- Hour 6
    0.17,                    !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.17,                    !- Hour 18
    0.17,                    !- Hour 19
    0.17,                    !- Hour 20
    0.17,                    !- Hour 21
    0.17,                    !- Hour 22
    0.17,                    !- Hour 23
    0.17;                    !- Hour 24

!                                                               Equipment, weekend and holiday
!                                                               Day schedule name
DAYSCHEDULE,
    Day Sch Equ WEH    ,     !- Name
!
    Cont Sch      ,          !- ScheduleType
    0.17,                    !- Hour 1
    0.17,                    !- Hour 2
    0.17,                    !- Hour 3
    0.17,                    !- Hour 4
    0.17,                    !- Hour 5
    0.17,                    !- Hour 6
    0.17,                    !- Hour 7
    0.17,                    !- Hour 8
    0.17,                    !- Hour 9
    0.17,                    !- Hour 10
    0.17,                    !- Hour 11
    0.17,                    !- Hour 12
    0.17,                    !- Hour 13
    0.17,                    !- Hour 14
    0.17,                    !- Hour 15
    0.17,                    !- Hour 16
    0.17,                    !- Hour 17
    0.17,                    !- Hour 18
    0.17,                    !- Hour 19
    0.17,                    !- Hour 20
    0.17,                    !- Hour 21
    0.17,                    !- Hour 22
    0.17,                    !- Hour 23
    0.17;                    !- Hour 24

!                                                             IDF:WIndow Venting Schedule
DAYSCHEDULE,
    VentSumDay,              !- Name
    Any Number,              !- ScheduleType
    21.11,                   !- Hour 1
    21.11,                   !- Hour 2
    21.11,                   !- Hour 3
    21.11,                   !- Hour 4
    21.11,                   !- Hour 5
    21.11,                   !- Hour 6
    21.11,                   !- Hour 7
    21.11,                   !- Hour 8
    21.11,                   !- Hour 9
    21.11,                   !- Hour 10
    21.11,                   !- Hour 11
    21.11,                   !- Hour 12
    21.11,                   !- Hour 13
    21.11,                   !- Hour 14
    21.11,                   !- Hour 15
    21.11,                   !- Hour 16
    21.11,                   !- Hour 17
    21.11,                   !- Hour 18
    21.11,                   !- Hour 19
    21.11,                   !- Hour 20
    21.11,                   !- Hour 21
    21.11,                   !- Hour 22
    21.11,                   !- Hour 23
    21.11;                   !- Hour 24

DAYSCHEDULE,
    VentWinDay,              !- Name
    Any Number,              !- ScheduleType
    25.55,                   !- Hour 1
    25.55,                   !- Hour 2
    25.55,                   !- Hour 3
    25.55,                   !- Hour 4
    25.55,                   !- Hour 5
    25.55,                   !- Hour 6
    25.55,                   !- Hour 7
    25.55,                   !- Hour 8
    25.55,                   !- Hour 9
    25.55,                   !- Hour 10
    25.55,                   !- Hour 11
    25.55,                   !- Hour 12
    25.55,                   !- Hour 13
    25.55,                   !- Hour 14
    25.55,                   !- Hour 15
    25.55,                   !- Hour 16
    25.55,                   !- Hour 17
    25.55,                   !- Hour 18
    25.55,                   !- Hour 19
    25.55,                   !- Hour 20
    25.55,                   !- Hour 21
    25.55,                   !- Hour 22
    25.55,                   !- Hour 23
    25.55;                   !- Hour 24

DAYSCHEDULE,
    Vent_0C,                 !- Name
    Any Number,              !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

DAYSCHEDULE,
    Day Sch ScrimTrans,      !- Name
    Cont Sch,                !- ScheduleType
    0.6,                     !- Hour 1
    0.6,                     !- Hour 2
    0.6,                     !- Hour 3
    0.6,                     !- Hour 4
    0.6,                     !- Hour 5
    0.6,                     !- Hour 6
    0.6,                     !- Hour 7
    0.6,                     !- Hour 8
    0.6,                     !- Hour 9
    0.6,                     !- Hour 10
    0.6,                     !- Hour 11
    0.6,                     !- Hour 12
    0.6,                     !- Hour 13
    0.6,                     !- Hour 14
    0.6,                     !- Hour 15
    0.6,                     !- Hour 16
    0.6,                     !- Hour 17
    0.6,                     !- Hour 18
    0.6,                     !- Hour 19
    0.6,                     !- Hour 20
    0.6,                     !- Hour 21
    0.6,                     !- Hour 22
    0.6,                     !- Hour 23
    0.6;                     !- Hour 24

DAYSCHEDULE,
    VentSumDay20,            !- Name
    Any Number,              !- ScheduleType
    20,                      !- Hour 1
    20,                      !- Hour 2
    20,                      !- Hour 3
    20,                      !- Hour 4
    20,                      !- Hour 5
    20,                      !- Hour 6
    20,                      !- Hour 7
    20,                      !- Hour 8
    20,                      !- Hour 9
    20,                      !- Hour 10
    20,                      !- Hour 11
    20,                      !- Hour 12
    20,                      !- Hour 13
    20,                      !- Hour 14
    20,                      !- Hour 15
    20,                      !- Hour 16
    20,                      !- Hour 17
    20,                      !- Hour 18
    20,                      !- Hour 19
    20,                      !- Hour 20
    20,                      !- Hour 21
    20,                      !- Hour 22
    20,                      !- Hour 23
    20;                      !- Hour 24

DAYSCHEDULE,
    VentSumDay15_20,         !- Name
    Any Number,              !- ScheduleType
    15,                      !- Hour 1
    15,                      !- Hour 2
    15,                      !- Hour 3
    15,                      !- Hour 4
    15,                      !- Hour 5
    15,                      !- Hour 6
    20,                      !- Hour 7
    20,                      !- Hour 8
    20,                      !- Hour 9
    20,                      !- Hour 10
    20,                      !- Hour 11
    20,                      !- Hour 12
    20,                      !- Hour 13
    20,                      !- Hour 14
    20,                      !- Hour 15
    20,                      !- Hour 16
    20,                      !- Hour 17
    20,                      !- Hour 18
    15,                      !- Hour 19
    15,                      !- Hour 20
    15,                      !- Hour 21
    15,                      !- Hour 22
    15,                      !- Hour 23
    15;                      !- Hour 24

  DAYSCHEDULE:DYNAMIC,
    bcvtb_venTemGrp1,        !- Name
    Any Number,              !- ScheduleType
    0;                       !- Initial value, used during warm-up

  DAYSCHEDULE:DYNAMIC,
    bcvtb_venTemGrp2,        !- Name
    Any Number,              !- ScheduleType
    0;                       !- Initial value, used during warm-up

  DAYSCHEDULE:DYNAMIC,
    bcvtb_venTemGrp3,        !- Name
    Any Number,              !- ScheduleType
    0;                       !- Initial value, used during warm-up

DAYSCHEDULE,
    bcvtb_venTemXXX,         !- Name
    Any Number,              !- ScheduleType
    0,                      !- Hour 1
    0,                      !- Hour 2
    1,                      !- Hour 3
    1,                      !- Hour 4
    1,                      !- Hour 5
    1,                    !- Hour 6
    1,                      !- Hour 7
    1,                      !- Hour 8
    1,                      !- Hour 9
    1,                      !- Hour 10
    1,                      !- Hour 11
    0,                      !- Hour 12
    0,                      !- Hour 13
    0,                      !- Hour 14
    0,                      !- Hour 15
    0,                      !- Hour 16
    0,                      !- Hour 17
    0,                      !- Hour 18
    0,                      !- Hour 19
    0,                      !- Hour 20
    0,                      !- Hour 21
    0,                      !- Hour 22
    0,                      !- Hour 23
    0;                      !- Hour 24

DAYSCHEDULE,
    DaySchHeatSP17_20,       !- Name
    Any Number,              !- ScheduleType
    17,                      !- Hour 1
    17,                      !- Hour 2
    17,                      !- Hour 3
    17,                      !- Hour 4
    17,                      !- Hour 5
    18.5,                    !- Hour 6
    20,                      !- Hour 7
    20,                      !- Hour 8
    20,                      !- Hour 9
    20,                      !- Hour 10
    20,                      !- Hour 11
    20,                      !- Hour 12
    20,                      !- Hour 13
    20,                      !- Hour 14
    20,                      !- Hour 15
    20,                      !- Hour 16
    20,                      !- Hour 17
    20,                      !- Hour 18
    17,                      !- Hour 19
    17,                      !- Hour 20
    17,                      !- Hour 21
    17,                      !- Hour 22
    17,                      !- Hour 23
    17;                      !- Hour 24

DAYSCHEDULE,
    ShadeTransDay,           !- Name
    Any Number,              !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

DAYSCHEDULE,
    Day SchHeatingAvailWD   ,!- Name
    Disc Sch        ,        !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

DAYSCHEDULE,
    Day SchHeatingAvailWEH,  !- Name
    Disc Sch        ,        !- ScheduleType
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: WEEKSCHEDULE ===========

WEEKSCHEDULE,
    Week Sch Act,            !- Name
    Day Sch Act,             !- Sunday DAYSCHEDULE Name
    Day Sch Act,             !- Monday DAYSCHEDULE Name
    Day Sch Act,             !- Tuesday DAYSCHEDULE Name
    Day Sch Act,             !- Wednesday DAYSCHEDULE Name
    Day Sch Act,             !- Thursday DAYSCHEDULE Name
    Day Sch Act,             !- Friday DAYSCHEDULE Name
    Day Sch Act,             !- Saturday DAYSCHEDULE Name
    Day Sch Act,             !- Holiday DAYSCHEDULE Name
    Day Sch Act,             !- SummerDesignDay DAYSCHEDULE Name
    Day Sch Act,             !- WinterDesignDay DAYSCHEDULE Name
    Day Sch Act,             !- CustomDay1 DAYSCHEDULE Name
    Day Sch Act;             !- CustomDay2 DAYSCHEDULE Name

!                                                               ------------------------------------------------------------------
!                                                               Week schedule name
WEEKSCHEDULE,
    Week Sch 0,              !- Name
    Day Sch 0,               !- Sunday DAYSCHEDULE Name
    Day Sch 0,               !- Monday DAYSCHEDULE Name
    Day Sch 0,               !- Tuesday DAYSCHEDULE Name
    Day Sch 0,               !- Wednesday DAYSCHEDULE Name
    Day Sch 0,               !- Thursday DAYSCHEDULE Name
    Day Sch 0,               !- Friday DAYSCHEDULE Name
    Day Sch 0,               !- Saturday DAYSCHEDULE Name
    Day Sch 0,               !- Holiday DAYSCHEDULE Name
    Day Sch 0,               !- SummerDesignDay DAYSCHEDULE Name
    Day Sch 0,               !- WinterDesignDay DAYSCHEDULE Name
    Day Sch 0,               !- CustomDay1 DAYSCHEDULE Name
    Day Sch 0;               !- CustomDay2 DAYSCHEDULE Name

!                                                               Week schedule name
WEEKSCHEDULE,
    Week Sch 1,              !- Name
    Day Sch 1,               !- Sunday DAYSCHEDULE Name
    Day Sch 1,               !- Monday DAYSCHEDULE Name
    Day Sch 1,               !- Tuesday DAYSCHEDULE Name
    Day Sch 1,               !- Wednesday DAYSCHEDULE Name
    Day Sch 1,               !- Thursday DAYSCHEDULE Name
    Day Sch 1,               !- Friday DAYSCHEDULE Name
    Day Sch 1,               !- Saturday DAYSCHEDULE Name
    Day Sch 1,               !- Holiday DAYSCHEDULE Name
    Day Sch 1,               !- SummerDesignDay DAYSCHEDULE Name
    Day Sch 1,               !- WinterDesignDay DAYSCHEDULE Name
    Day Sch 1,               !- CustomDay1 DAYSCHEDULE Name
    Day Sch 1;               !- CustomDay2 DAYSCHEDULE Name

!                                                               Week schedule name
WEEKSCHEDULE,
    Week Sch Lig,            !- Name
    Day Sch Lig WEH,         !- Sunday DAYSCHEDULE Name
    Day Sch Lig WD,          !- Monday DAYSCHEDULE Name
    Day Sch Lig WD,          !- Tuesday DAYSCHEDULE Name
    Day Sch Lig WD ,         !- Wednesday DAYSCHEDULE Name
    Day Sch Lig WD,          !- Thursday DAYSCHEDULE Name
    Day Sch Lig WD,          !- Friday DAYSCHEDULE Name
    Day Sch Lig WEH,         !- Saturday DAYSCHEDULE Name
    Day Sch Lig WEH,         !- Holiday DAYSCHEDULE Name
    Day Sch Lig WD,          !- SummerDesignDay DAYSCHEDULE Name
    Day Sch Lig WEH,         !- WinterDesignDay DAYSCHEDULE Name
    Day Sch Lig WD,          !- CustomDay1 DAYSCHEDULE Name
    Day Sch Lig WD;          !- CustomDay2 DAYSCHEDULE Name

!                                                               Week schedule name
WEEKSCHEDULE,
    Week Sch DayLig,         !- Name
    Day Sch DayLig WEH,      !- Sunday DAYSCHEDULE Name
    Day Sch DayLig WD,       !- Monday DAYSCHEDULE Name
    Day Sch DayLig WD,       !- Tuesday DAYSCHEDULE Name
    Day Sch DayLig WD ,      !- Wednesday DAYSCHEDULE Name
    Day Sch DayLig WD,       !- Thursday DAYSCHEDULE Name
    Day Sch DayLig WD,       !- Friday DAYSCHEDULE Name
    Day Sch DayLig WEH,      !- Saturday DAYSCHEDULE Name
    Day Sch DayLig WEH,      !- Holiday DAYSCHEDULE Name
    Day Sch DayLig WD,       !- SummerDesignDay DAYSCHEDULE Name
    Day Sch DayLig WEH,      !- WinterDesignDay DAYSCHEDULE Name
    Day Sch DayLig WD,       !- CustomDay1 DAYSCHEDULE Name
    Day Sch DayLig WD;       !- CustomDay2 DAYSCHEDULE Name

!                                                               Week schedule name
WEEKSCHEDULE,
    Week Sch Peo,            !- Name
    Day Sch Peo WEH,         !- Sunday DAYSCHEDULE Name
    Day Sch Peo WD,          !- Monday DAYSCHEDULE Name
    Day Sch Peo WD,          !- Tuesday DAYSCHEDULE Name
    Day Sch Peo WD ,         !- Wednesday DAYSCHEDULE Name
    Day Sch Peo WD,          !- Thursday DAYSCHEDULE Name
    Day Sch Peo WD,          !- Friday DAYSCHEDULE Name
    Day Sch Peo WEH,         !- Saturday DAYSCHEDULE Name
    Day Sch Peo WEH,         !- Holiday DAYSCHEDULE Name
    Day Sch Peo WD,          !- SummerDesignDay DAYSCHEDULE Name
    Day Sch Peo WEH,         !- WinterDesignDay DAYSCHEDULE Name
    Day Sch Peo WD,          !- CustomDay1 DAYSCHEDULE Name
    Day Sch Peo WD;          !- CustomDay2 DAYSCHEDULE Name

!                                                               Week schedule name
WEEKSCHEDULE,
    Week Sch Equ,            !- Name
    Day Sch Equ WEH,         !- Sunday DAYSCHEDULE Name
    Day Sch Equ WD,          !- Monday DAYSCHEDULE Name
    Day Sch Equ WD,          !- Tuesday DAYSCHEDULE Name
    Day Sch Equ WD ,         !- Wednesday DAYSCHEDULE Name
    Day Sch Equ WD,          !- Thursday DAYSCHEDULE Name
    Day Sch Equ WD,          !- Friday DAYSCHEDULE Name
    Day Sch Equ WEH,         !- Saturday DAYSCHEDULE Name
    Day Sch Equ WEH,         !- Holiday DAYSCHEDULE Name
    Day Sch Equ WD,          !- SummerDesignDay DAYSCHEDULE Name
    Day Sch Equ WEH,         !- WinterDesignDay DAYSCHEDULE Name
    Day Sch Equ WD,          !- CustomDay1 DAYSCHEDULE Name
    Day Sch Equ WD;          !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    VentWeek,                !- Name
    VentSumDay,              !- Sunday DAYSCHEDULE Name
    VentSumDay,              !- Monday DAYSCHEDULE Name
    VentSumDay,              !- Tuesday DAYSCHEDULE Name
    VentSumDay,              !- Wednesday DAYSCHEDULE Name
    VentSumDay,              !- Thursday DAYSCHEDULE Name
    VentSumDay,              !- Friday DAYSCHEDULE Name
    VentSumDay,              !- Saturday DAYSCHEDULE Name
    VentSumDay,              !- Holiday DAYSCHEDULE Name
    VentSumDay,              !- SummerDesignDay DAYSCHEDULE Name
    VentWinDay,              !- WinterDesignDay DAYSCHEDULE Name
    VentWinDay,              !- CustomDay1 DAYSCHEDULE Name
    VentWinDay;              !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    VentWeek_0C,             !- Name
    Vent_0C,                 !- Sunday DAYSCHEDULE Name
    Vent_0C,                 !- Monday DAYSCHEDULE Name
    Vent_0C,                 !- Tuesday DAYSCHEDULE Name
    Vent_0C,                 !- Wednesday DAYSCHEDULE Name
    Vent_0C,                 !- Thursday DAYSCHEDULE Name
    Vent_0C,                 !- Friday DAYSCHEDULE Name
    Vent_0C,                 !- Saturday DAYSCHEDULE Name
    Vent_0C,                 !- Holiday DAYSCHEDULE Name
    Vent_0C,                 !- SummerDesignDay DAYSCHEDULE Name
    Vent_0C,                 !- WinterDesignDay DAYSCHEDULE Name
    Vent_0C,                 !- CustomDay1 DAYSCHEDULE Name
    Vent_0C;                 !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    Week Sch ScrimTrans,     !- Name
    Day Sch ScrimTrans,      !- Sunday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Monday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Tuesday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Wednesday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Thursday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Friday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Saturday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- Holiday DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- SummerDesignDay DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- WinterDesignDay DAYSCHEDULE Name
    Day Sch ScrimTrans,      !- CustomDay1 DAYSCHEDULE Name
    Day Sch ScrimTrans;      !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    VentWeek20,              !- Name
    VentSumDay20,            !- Sunday DAYSCHEDULE Name
    VentSumDay20,            !- Monday DAYSCHEDULE Name
    VentSumDay20,            !- Tuesday DAYSCHEDULE Name
    VentSumDay20,            !- Wednesday DAYSCHEDULE Name
    VentSumDay20,            !- Thursday DAYSCHEDULE Name
    VentSumDay20,            !- Friday DAYSCHEDULE Name
    VentSumDay20,            !- Saturday DAYSCHEDULE Name
    VentSumDay20,            !- Holiday DAYSCHEDULE Name
    VentSumDay20,            !- SummerDesignDay DAYSCHEDULE Name
    VentWinDay,              !- WinterDesignDay DAYSCHEDULE Name
    VentWinDay,              !- CustomDay1 DAYSCHEDULE Name
    VentWinDay;              !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    VentWeek15_20,           !- Name
    VentSumDay15_20,         !- Sunday DAYSCHEDULE Name
    VentSumDay15_20,         !- Monday DAYSCHEDULE Name
    VentSumDay15_20,         !- Tuesday DAYSCHEDULE Name
    VentSumDay15_20,         !- Wednesday DAYSCHEDULE Name
    VentSumDay15_20,         !- Thursday DAYSCHEDULE Name
    VentSumDay15_20,         !- Friday DAYSCHEDULE Name
    VentSumDay15_20,         !- Saturday DAYSCHEDULE Name
    VentSumDay15_20,         !- Holiday DAYSCHEDULE Name
    VentSumDay15_20,         !- SummerDesignDay DAYSCHEDULE Name
    VentWinDay,              !- WinterDesignDay DAYSCHEDULE Name
    VentWinDay,              !- CustomDay1 DAYSCHEDULE Name
    VentWinDay;              !- CustomDay2 DAYSCHEDULE Name


WEEKSCHEDULE,
    bcvtb_venWeeGrp1,           !- Name
    bcvtb_venTemGrp1,         !- Sunday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Monday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Tuesday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Wednesday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Thursday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Friday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Saturday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- Holiday DAYSCHEDULE Name
    bcvtb_venTemGrp1,         !- SummerDesignDay DAYSCHEDULE Name
    bcvtb_venTemGrp1,              !- WinterDesignDay DAYSCHEDULE Name
    bcvtb_venTemGrp1,              !- CustomDay1 DAYSCHEDULE Name
    bcvtb_venTemGrp1;              !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    bcvtb_venWeeGrp2,           !- Name
    bcvtb_venTemGrp2,         !- Sunday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Monday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Tuesday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Wednesday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Thursday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Friday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Saturday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- Holiday DAYSCHEDULE Name
    bcvtb_venTemGrp2,         !- SummerDesignDay DAYSCHEDULE Name
    bcvtb_venTemGrp2,              !- WinterDesignDay DAYSCHEDULE Name
    bcvtb_venTemGrp2,              !- CustomDay1 DAYSCHEDULE Name
    bcvtb_venTemGrp2;              !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    bcvtb_venWeeGrp3,           !- Name
    bcvtb_venTemGrp3,         !- Sunday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Monday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Tuesday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Wednesday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Thursday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Friday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Saturday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- Holiday DAYSCHEDULE Name
    bcvtb_venTemGrp3,         !- SummerDesignDay DAYSCHEDULE Name
    bcvtb_venTemGrp3,              !- WinterDesignDay DAYSCHEDULE Name
    bcvtb_venTemGrp3,              !- CustomDay1 DAYSCHEDULE Name
    bcvtb_venTemGrp3;              !- CustomDay2 DAYSCHEDULE Name


WEEKSCHEDULE,
    WeekSchHeatSP17_20,      !- Name
    DaySchHeatSP17_20,       !- Sunday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Monday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Tuesday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Wednesday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Thursday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Friday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Saturday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- Holiday DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- SummerDesignDay DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- WinterDesignDay DAYSCHEDULE Name
    DaySchHeatSP17_20,       !- CustomDay1 DAYSCHEDULE Name
    DaySchHeatSP17_20;       !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    ShadeTransWeek,          !- Name
    ShadeTransDay,           !- Sunday DAYSCHEDULE Name
    ShadeTransDay,           !- Monday DAYSCHEDULE Name
    ShadeTransDay,           !- Tuesday DAYSCHEDULE Name
    ShadeTransDay,           !- Wednesday DAYSCHEDULE Name
    ShadeTransDay,           !- Thursday DAYSCHEDULE Name
    ShadeTransDay,           !- Friday DAYSCHEDULE Name
    ShadeTransDay,           !- Saturday DAYSCHEDULE Name
    ShadeTransDay,           !- Holiday DAYSCHEDULE Name
    ShadeTransDay,           !- SummerDesignDay DAYSCHEDULE Name
    ShadeTransDay,           !- WinterDesignDay DAYSCHEDULE Name
    ShadeTransDay,           !- CustomDay1 DAYSCHEDULE Name
    ShadeTransDay;           !- CustomDay2 DAYSCHEDULE Name

WEEKSCHEDULE,
    Week SchHeatingAvail,    !- Name
    Day SchHeatingAvailWEH,  !- Sunday DAYSCHEDULE Name
    Day SchHeatingAvailWD   ,!- Monday DAYSCHEDULE Name
    Day SchHeatingAvailWD,   !- Tuesday DAYSCHEDULE Name
    Day SchHeatingAvailWD,   !- Wednesday DAYSCHEDULE Name
    Day SchHeatingAvailWD,   !- Thursday DAYSCHEDULE Name
    Day SchHeatingAvailWD,   !- Friday DAYSCHEDULE Name
    Day SchHeatingAvailWEH,  !- Saturday DAYSCHEDULE Name
    Day SchHeatingAvailWEH,  !- Holiday DAYSCHEDULE Name
    Day SchHeatingAvailWEH,  !- SummerDesignDay DAYSCHEDULE Name
    Day SchHeatingAvailWEH,  !- WinterDesignDay DAYSCHEDULE Name
    Day SchHeatingAvailWEH,  !- CustomDay1 DAYSCHEDULE Name
    Day SchHeatingAvailWEH;  !- CustomDay2 DAYSCHEDULE Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE ===========

SCHEDULE,
    Sch Act,                 !- Name
    Any Number,              !- ScheduleType
    Week Sch Act,            !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

!                                                               ------------------------------------------------------------------
!                                                               Schedule name
SCHEDULE,
    Sch 1         ,          !- Name
!
    Disc Sch,                !- ScheduleType
!                                                               Week schedule name
    Week Sch 1    ,          !- Name of WEEKSCHEDULE 1
!                                                               Starting month
    1,                       !- Start Month 1
!                                                               Starting day of month
    1,                       !- Start Day 1
!                                                               Ending month
    12,                      !- End Month 1
!                                                               Ending day of month
    31;                      !- End Day 1

!                                                               Schedule name
SCHEDULE,
    Sch Summer,              !- Name
!
    Disc Sch,                !- ScheduleType
!                                                               Week schedule name
    Week Sch 0 ,             !- Name of WEEKSCHEDULE 1
!                                                               Starting month
    1,                       !- Start Month 1
!                                                               Starting day of month
    1,                       !- Start Day 1
!                                                               Ending month
    4,                       !- End Month 1
!                                                               Ending day of month
    30,                      !- End Day 1
!                                                               Week schedule name
    Week Sch 1 ,             !- Name of WEEKSCHEDULE 2
!                                                               Starting month
    5,                       !- Start Month 2
!                                                               Starting day of month
    1,                       !- Start Day 2
!                                                               Ending month
    9,                       !- End Month 2
!                                                               Ending day of month
    30,                      !- End Day 2
!                                                               Week schedule name
    Week Sch 0 ,             !- Name of WEEKSCHEDULE 3
!                                                               Starting month
    10,                      !- Start Month 3
!                                                               Starting day of month
    1,                       !- Start Day 3
!                                                               Ending month
    12,                      !- End Month 3
!                                                               Ending day of month
    31;                      !- End Day 3

!                                                               Schedule name
SCHEDULE,
    Sch Lig       ,          !- Name
!
    Cont Sch      ,          !- ScheduleType
!                                                               Week schedule name
    Week Sch Lig  ,          !- Name of WEEKSCHEDULE 1
!                                                               Starting month
    1,                       !- Start Month 1
!                                                               Starting day of month
    1,                       !- Start Day 1
!                                                               Ending month
    12,                      !- End Month 1
!                                                               Ending day of month
    31;                      !- End Day 1

!                                                               Schedule name
SCHEDULE,
    Sch DayLig      ,        !- Name
!
    Disc Sch       ,         !- ScheduleType
!                                                               Week schedule name
    Week Sch DayLig ,        !- Name of WEEKSCHEDULE 1
!                                                               Starting month
    1,                       !- Start Month 1
!                                                               Starting day of month
    1,                       !- Start Day 1
!                                                               Ending month
    12,                      !- End Month 1
!                                                               Ending day of month
    31;                      !- End Day 1

!                                                               Schedule name
SCHEDULE,
    Sch Peo       ,          !- Name
!
    Cont Sch      ,          !- ScheduleType
!                                                               Week schedule name
    Week Sch Peo  ,          !- Name of WEEKSCHEDULE 1
!                                                               Starting month
    1,                       !- Start Month 1
!                                                               Starting day of month
    1,                       !- Start Day 1
!                                                               Ending month
    12,                      !- End Month 1
!                                                               Ending day of month
    31;                      !- End Day 1

!                                                               Schedule name
SCHEDULE,
    Sch Equ       ,          !- Name
!
    Cont Sch      ,          !- ScheduleType
!                                                               Week schedule name
    Week Sch Equ  ,          !- Name of WEEKSCHEDULE 1
!                                                               Starting month
    1,                       !- Start Month 1
!                                                               Starting day of month
    1,                       !- Start Day 1
!                                                               Ending month
    12,                      !- End Month 1
!                                                               Ending day of month
    31;                      !- End Day 1

SCHEDULE,
    WindowVentSched,         !- Name
    Any Number,              !- ScheduleType
    VentWeek,                !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    SchHeatSP17_20,          !- Name
    Any Number,              !- ScheduleType
    WeekSchHeatSP17_20,      !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    WindowVentSched_0C,      !- Name
    Any Number,              !- ScheduleType
    VentWeek_0C,             !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    Sch 0,                   !- Name
    Disc Sch      ,          !- ScheduleType
    Week Sch 0,              !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    Sch ScrimTrans,          !- Name
    Cont Sch,                !- ScheduleType
    Week Sch ScrimTrans,     !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    WindowVentSched20,       !- Name
    Any Number,              !- ScheduleType
    VentWeek20,              !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    WindowVentSched15_20,    !- Name
    Any Number,              !- ScheduleType
    VentWeek15_20,           !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    bcvtb_winVenSchGrp1,     !- Name
    Any Number,              !- ScheduleType
    bcvtb_venWeeGrp1,        !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    bcvtb_winVenSchGrp2,     !- Name
    Any Number,              !- ScheduleType
    bcvtb_venWeeGrp2,        !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    bcvtb_winVenSchGrp3,     !- Name
    Any Number,              !- ScheduleType
    bcvtb_venWeeGrp3,        !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1



SCHEDULE,
    ShadeTransSch,           !- Name
    Any Number,              !- ScheduleType
    ShadeTransWeek,          !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

SCHEDULE,
    SchHeatingAvail,         !- Name
    Disc Sch,                !- ScheduleType
    Week SchHeatingAvail,    !- Name of WEEKSCHEDULE 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

SCHEDULE:COMPACT,
    HW LOOP TEMP SCHEDULE,   !- Name
    Real,                    !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    60;                      !- Complex Field #4

SCHEDULE:COMPACT,
    FinTransNW,              !- Name
    Real,                    !- ScheduleType
    Through: 12/31,          !- Complex Field #1
    For: AllDays,            !- Complex Field #2
    Until: 24:00,            !- Complex Field #3
    0.32;                    !- Complex Field #4


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

PEOPLE,
    People Z_NW,
    Z_NW      ,              !- Zone Name
    4,                       !- Number of People
    Sch Peo       ,          !- Number of People SCHEDULE Name (real--fraction)
    0.58,                    !- Fraction Radiant
    Sch Act       ;          !- Activity level SCHEDULE Name (units W/person, real)

PEOPLE,
    People Z_SE,
    Z_SE,                    !- Zone Name
    2,                       !- Number of People
    Sch Peo       ,          !- Number of People SCHEDULE Name (real--fraction)
    0.58,                    !- Fraction Radiant
    Sch Act;                 !- Activity level SCHEDULE Name (units W/person, real)


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

!                                                               Zone Name
LIGHTS,
    Lights Z_NW,
    Z_NW      ,              !- Zone Name
    Sch Lig       ,          !- SCHEDULE Name
    360,                     !- Design Level {W}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- LightsEndUseKey

LIGHTS,
    Lights Z_NW2,
    Z_NW      ,              !- Zone Name
    Sch Lig       ,          !- SCHEDULE Name
    360,                     !- Design Level {W}
    0,                       !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0.0,                     !- Fraction Replaceable
    GeneralLights;           !- LightsEndUseKey

LIGHTS,
    Lights Z_SE,
    Z_SE,                    !- Zone Name
    Sch Lig       ,          !- SCHEDULE Name
    427.5,                   !- Design Level {W}
    ,                        !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    GeneralLights;           !- LightsEndUseKey


!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

!                                                               54.24 = 4 * ( 2.7 * 6 - 2.2 * 1.2 )
!                                                               ===========================================================
!                                                               Electr, internal loads, except lights
!                                                               Zone Name
ELECTRIC EQUIPMENT,
    ElecEquipZ_NW,
	Z_NW      ,              !- Zone Name
!                                                               Schedule Name
    Sch Equ       ,          !- SCHEDULE Name
!                                                               Design Level {W)
    880,                     !- Design Level {W}
!                                                               Fraction latent
    0,                       !- Fraction Latent
!                                                               Fraction radiant
    0.6,                     !- Fraction Radiant
!                                                               Fraction lost
    0,                       !- Fraction Lost
    ;                        !- End-Use Category

ELECTRIC EQUIPMENT,
    ElecEquipZ_SE,
    Z_SE,                    !- Zone Name
    Sch Equ       ,          !- SCHEDULE Name
    440,                     !- Design Level {W}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ;                        !- End-Use Category


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========
DAYLIGHTING:DETAILED,
    Z_NW,                    !- Zone Name
    1,                       !- Total Daylighting Reference Points
    3.3,                       !- X-coordinate of first reference point {m}
    4.5,                     !- Y-coordinate of first reference point {m}
    0.76,                    !- Z-coordinate of first reference point {m}
    0,                       !- X-coordinate of second reference point {m}
    0,                       !- Y-coordinate of second reference point {m}
    0,                       !- Z-coordinate of second reference point {m}
    1.0,                     !- Fraction of zone controlled by first reference point
    0,                       !- Fraction of zone controlled by second reference point
    300,                     !- Illuminance setpoint at first reference point {lux}
    0,                       !- Illuminance setpoint at second reference point {lux}
    3,                       !- Lighting control type
    270,                     !- Azimuth angle of view direction clockwise from zone y-axis (for glare calculation) {deg}
    21,                      !- Maximum allowable discomfort glare index
    0.3,                     !- Minimum input power fraction for continuous dimming control
    0.2,                     !- Minimum light output fraction for continuous dimming control
    0,                       !- Number of steps (excluding off) for stepped control
    1;                       !- Probability lighting will be reset when needed in manual stepped control

	DAYLIGHTING:DETAILED,
    Z_SE,                    !- Zone Name
    1,                       !- Total Daylighting Reference Points
    1.1,                     !- X-coordinate of first reference point {m}
    4.5,                     !- Y-coordinate of first reference point {m}
    0.76,                    !- Z-coordinate of first reference point {m}
    0,                       !- X-coordinate of second reference point {m}
    0,                       !- Y-coordinate of second reference point {m}
    0,                       !- Z-coordinate of second reference point {m}
    1.0,                     !- Fraction of zone controlled by first reference point
    0,                       !- Fraction of zone controlled by second reference point
    300,                     !- Illuminance setpoint at first reference point {lux}
    0,                       !- Illuminance setpoint at second reference point {lux}
    3,                       !- Lighting control type
    90,                      !- Azimuth angle of view direction clockwise from zone y-axis (for glare calculation) {deg}
    21,                      !- Maximum allowable discomfort glare index
    0.3,                     !- Minimum input power fraction for continuous dimming control
    0.2,                     !- Minimum light output fraction for continuous dimming control
    0,                       !- Number of steps (excluding off) for stepped control
    1;                       !- Probability lighting will be reset when needed in manual stepped control


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK SIMULATION ===========


AIRFLOWNETWORK SIMULATION,
    AIRFLOWNETWORK,
    MULTIZONE WITHOUT DISTRIBUTION, !- 
    INPUT,                  !- 
    40_degree_intervals_600m,                 !- 
	HIGHRISE,
    500,                     !- Maximum number of iterations
    ZERO NODE PRESSURES,                       !- 
    0.0001,                  !- Relative flow tolerance {dimensionless}
    0.000001,                !- Absolute flow tolerance {kg/s}    -0.5,
    -0.5,
    10,                      !- Reference height for recorded wind data {m}
    0.14,                    !- Wind velocity profile exponent {dimensionless}
    0,
	1;
	
AirflowNetwork:Multizone:Zone,
    Z_NW,                    !- Name of Associated Thermal Zone
    CONSTANT,             !- Ventilation Control Mode
    ,    !- Vent Temperature Schedule
    0,                        !- Limit Value on Multiplier for Modulating Venting Open Factor {dimensionless}
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor {deltaC}
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor {deltaC}
    , , ;

AirflowNetwork:Multizone:Zone,
    Z_SE,                    !- Name of Associated Thermal Zone
    CONSTANT,             !- Ventilation Control Mode
    ,    !- Vent Temperature Schedule
    0,                        !- Limit Value on Multiplier for Modulating Venting Open Factor {dimensionless}
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor {deltaC}
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor {deltaC}
    , , ;

AirflowNetwork:Multizone:Zone,
    Z_GAP,                   !- Name of Associated Thermal Zone
    CONSTANT;                !- Ventilation Control Mode


!-   ===========  ALL OBJECTS IN CLASS: COMIS SURFACE DATA ===========

!                                                             IDF: Comis Surface data -- start
AirflowNetwork:Multizone:Surface,
    Z_NW_NWsub_op_topGrp1,   !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    NW_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
    bcvtb_winVenSchGrp1;     !- Venting Availability Schedule Name


AirflowNetwork:Multizone:Surface,
    Z_NW_NWsub_op_topGrp2,   !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    NW_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
    bcvtb_winVenSchGrp2;     !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_NW_NWsub_op_topGrp3,   !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    NW_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
    bcvtb_winVenSchGrp3;     !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_NW_NWsub_op_botTV1,    !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    NW_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    NOVENT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ;         !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_NW_NWsub_op_botTV2,    !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    NW_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    NOVENT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ;         !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_SE_SEsub_op_topGrp1,   !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    SE_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
    bcvtb_winVenSchGrp1;     !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_SE_SEsub_op_topGrp2,   !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    SE_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
    bcvtb_winVenSchGrp2;     !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_SE_SEsub_op_topGrp3,   !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    SE_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
    bcvtb_winVenSchGrp3;     !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_SE_SEsub_op_botTV1,    !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    SE_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    NOVENT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ;         !- Venting Availability Schedule Name

AirflowNetwork:Multizone:Surface,
    Z_SE_SEsub_op_botTV2,    !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    SE_facade,               !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    NOVENT,                !- Ventilation Control Mode
     ,                       !- Vent Temperature Schedule
    0,                       !- Limit Value on Multiplier for Modulating Venting Open Factor
    0,                       !- Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
    100,                     !- Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor
     ,                       !- Lower Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ,                       !- Upper Value on Inside/Outside Enthalpy Difference for Modulating the Venting Open Factor
     ;         !- Venting Availability Schedule Name


AirflowNetwork:Multizone:Surface,
    Z_GAPtoZ_SEsub,          !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    ,                        !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,               !- Ventilation Control Mode
    ;                        !- Vent Temperature Schedule

AirflowNetwork:Multizone:Surface,
    Z_GAPtoZ_NWsub,          !- Name of Associated EnergyPlus Surface
    WI-1,                    !- Name of Air Flow Crack or Opening Type
    ,                        !- External Node Name
    1,                       !- Crack Actual Value or Window Open Factor for Ventilation {dimensionless}
    CONSTANT,               !- Ventilation Control Mode
    ;                        !- Vent Temperature Schedule


!-   ===========  ALL OBJECTS IN CLASS: COMIS EXTERNAL NODE ===========

AirflowNetwork:Multizone:External Node,
    NW_facade,               !- Name
    0;                       !- height

AirflowNetwork:Multizone:External Node,
    SE_facade,               !- Name
    0;                       !- height


AirflowNetwork:Multizone:Reference Crack Conditions,
    Crack Ref Cond,
    20,                      !- Standard temperature for crack data {C}
    101325,                  !- Standard barometric pressure for crack data {kPa}
    0;                       !- Standard humidity ratio for crack data {g/kg}

AirflowNetwork:Multizone:Surface Crack Data,
    CR-1,                    !- Name
    2.3,                     !- Air mass flow coefficient {kg/s}
    0.5,                     !- Air mass flow exponent {dimensionless}
    Crack Ref Cond;        

AirflowNetwork:Multizone:Surface Crack Data,
    CR-small,                !- Name
    0.023,                   !- Air mass flow coefficient {kg/s}
    0.5,                     !- Air mass flow exponent {dimensionless}
    Crack Ref Cond;        


!-   ===========  ALL OBJECTS IN CLASS: COMIS AIR FLOW:OPENING ===========

!                                                             COMIS opening type
!                                                             name, flow, exponent, type of opening
AirflowNetwork:Multizone:Component Detailed Opening,
    WI-1,                    !- Name
    0.00001,                 !- Air Mass Flow Coefficient When Window or Door Is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Window or Door Is Closed {dimensionless}
    1,                       !- Type of large vertical opening (LVO)
    0,                       !- Extra crack length for LVO type 1 with multiple openable parts, or Height of pivoting axis for LVO type 2 {m}
    2,                       !- Number of Opening Factor Values
    0,                       !- Opening factor #1 {dimensionless}
    0.5,                     !- Discharge coefficient for opening factor #1 {dimensionless}
    0,                       !- Width factor for opening factor #1 {dimensionless}
    1,                       !- Height factor for opening factor #1 {dimensionless}
    ,                        !- Start height factor for opening factor #1 {dimensionless}
    1,                       !- Opening factor #2 {dimensionless}
    0.5,                     !- Discharge coefficient for Opening factor #2 {dimensionless}
    1,                       !- Width factor for for Opening factor #2 {dimensionless}
    1,                       !- Height factor for for Opening factor #2 {dimensionless}
    ,                        !- Start height factor for for Opening factor #2 {dimensionless}
    ,                        !- Opening factor #3 {dimensionless}
    ,                        !- Discharge coefficient for for Opening factor #3 {dimensionless}
    ,                        !- Width factor for for for Opening factor #3 {dimensionless}
    ,                        !- Height factor for for for Opening factor #3 {dimensionless}
    ,                        !- Start height factor for for for Opening factor #3 {dimensionless}
    ,                        !- Opening factor #4 {dimensionless}
    ,                        !- Discharge coefficient for Opening factor #4 {dimensionless}
    ,                        !- Width factor for Opening factor #4 {dimensionless}
    ,                        !- Height factor for Opening factor #4 {dimensionless}
    ;                        !- Start height factor for Opening factor #4 {dimensionless}


AIRFLOWNETWORK:MULTIZONE:SITE WIND CONDITIONS,
    0.0,
	0.14;
	
!-   ===========  ALL OBJECTS IN CLASS: COMIS CP ARRAY ===========

AirflowNetwork:Multizone:Wind Pressure Coefficient Array,
    40_degree_intervals_600m,!- Name
    600,                     !- Reference height for CP data {m}
    0,                       !- Wind direction #1 {deg}
    40,                      !- Wind direction #2 {deg}
    80,                      !- Wind direction #3 {deg}
    120,                     !- Wind direction #4 {deg}
    160,                     !- Wind direction #5 {deg}
    200,                     !- Wind direction #6 {deg}
    240,                     !- Wind direction #7 {deg}
    280,                     !- Wind direction #8 {deg}
    320,                     !- Wind direction #9 {deg}
    360;                     !- Wind direction #10 {deg}


!-   ===========  ALL OBJECTS IN CLASS: COMIS CP VALUES ===========

AirflowNetwork:MultiZone:Wind Pressure Coefficient Values,
    40_degree_intervals_600m,!- CP ARRAY Name
    NW_facade,               !- External Node Name
    0.1695736,               !- Cp value #1 {dimensionless}
    0.001617,                !- Cp value #2 {dimensionless}
    -0.2036581,              !- Cp value #3 {dimensionless}
    -0.18126,                !- Cp value #4 {dimensionless}
    -0.1245647,              !- Cp value #5 {dimensionless}
    -0.0503489,              !- Cp value #6 {dimensionless}
    0.0275693,               !- Cp value #7 {dimensionless}
    0.1285743,               !- Cp value #8 {dimensionless}
    0.1522827,               !- Cp value #9 {dimensionless}
    0.1695736;               !- Cp value #10 {dimensionless}

AirflowNetwork:MultiZone:Wind Pressure Coefficient Values,
    40_degree_intervals_600m,!- CP ARRAY Name
    SE_facade,               !- External Node Name
    -0.1889997,              !- Cp value #1 {dimensionless}
    -0.0835266,              !- Cp value #2 {dimensionless}
    0.2097003,               !- Cp value #3 {dimensionless}
    0.2895413,               !- Cp value #4 {dimensionless}
    0.1971175,               !- Cp value #5 {dimensionless}
    0.0382165,               !- Cp value #6 {dimensionless}
    -0.0799431,              !- Cp value #7 {dimensionless}
    -0.1232015,              !- Cp value #8 {dimensionless}
    -0.1489761,              !- Cp value #9 {dimensionless}
    -0.1889997;              !- Cp value #10 {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========

ZONE SIZING,
    Z_NW,                    !- Name of a zone
    15,                      !- Zone cooling design supply air temperature {C}
    40,                      !- Zone heating design supply air temperature {C}
    0.012,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
    0.004,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
    flow/person,             !- outside air method
    0.00944,                 !- outside air flow per person {m3/s}
    0.0,                        !- outside air flow {m3/s}
    0.0,
    1.2,                     !- zone sizing factor
    design day,              !- cooling design air flow method
    0.0,                        !- cooling design air flow rate {m3/s}
    0.0,
	0.0,
	0.0,
	design day,              !- heating design air flow method
    0.0,                        !- cooling design air flow rate {m3/s}
    0.0,
	0.0,
    0.0;                        !- heating design air flow rate {m3/s}

ZONE SIZING,
    Z_SE,                    !- Name of a zone
    15,                      !- Zone cooling design supply air temperature {C}
    40,                      !- Zone heating design supply air temperature {C}
    0.012,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
    0.004,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
    flow/person,             !- outside air method
    0.00944,                 !- outside air flow per person {m3/s}
    0.0,                        !- outside air flow {m3/s}
    0.0,
    1.2,                     !- zone sizing factor
    design day,              !- cooling design air flow method
    0.0,                        !- cooling design air flow rate {m3/s}
    0.0,
	0.0,
	0.0,
    design day,              !- heating design air flow method
    0.0,                        !- cooling design air flow rate {m3/s}
    0.0,
	0.0,
	0.0;


!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========

PLANT SIZING,
    Hot Water Loop,          !- name of a PLANT LOOP or CONDENSER LOOP object
    heating,                 !- loop type
    60,                      !- Design loop exit temperature {C}
    10;                      !- Design loop delta T {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

NODE LIST,
    Hot Water Loop Setpoint Node List,  !- Node List Name
    HW Supply Outlet Node;   !- Node_ID_1


!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

BRANCH LIST,
    Heating Supply Side Branches,  !- Branch List Name
    Heating Supply Inlet Branch,  !- Branch Name 1
    Heating Purchased Hot Water Branch,  !- Branch Name 2
    Heating Supply Bypass Branch,  !- Branch Name 3
    Heating Supply Outlet Branch;  !- Branch Name 4

BRANCH LIST,
    Heating Demand Side Branches,  !- Branch List Name
    Baseboard Inlet Branch,  !- Branch Name 1
    Z_NW_NW_Baseboard Branch,!- Branch Name 2
    Z_SE_SE_Baseboard Branch,!- Branch Name 3
    Baseboard Bypass Branch, !- Branch Name 4
    Baseboard Outlet Branch; !- Branch Name 5


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========

CONNECTOR LIST,
    Heating Supply Side Connectors,  !- Connector List Name
    SPLITTER,                !- Type of Connector 1
    Heating Supply Splitter, !- Name of Connector 1
    MIXER,                   !- Type of Connector 2
    Heating Supply Mixer;    !- Name of Connector 2

CONNECTOR LIST,
    Heating Demand Side Connectors,  !- Connector List Name
    SPLITTER,                !- Type of Connector 1
    Baseboard Splitter,      !- Name of Connector 1
    MIXER,                   !- Type of Connector 2
    Baseboard Mixer;         !- Name of Connector 2


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

BRANCH,
    Heating Supply Inlet Branch,  !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    PUMP:VARIABLE SPEED,     !- Comp1 Type
    HW Circ Pump,            !- Comp1 Name
    HW Supply Inlet Node,    !- Comp1 Inlet Node Name
    HW Pump Outlet Node,     !- Comp1 Outlet Node Name
    ACTIVE;                  !- Comp1 Branch Control Type

BRANCH,
    Heating Purchased Hot Water Branch,  !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    Purchased:Hot Water,     !- Comp1 Type
    Purchased Heating,       !- Comp1 Name
    Purchased Heat Inlet Node,  !- Comp1 Inlet Node Name
    Purchased Heat Outlet Node,  !- Comp1 Outlet Node Name
    ACTIVE;                  !- Comp1 Branch Control Type

BRANCH,
    Heating Supply Bypass Branch,  !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    PIPE,                    !- Comp1 Type
    Heating Supply Side Bypass,  !- Comp1 Name
    Heating Supply Bypass Inlet Node,  !- Comp1 Inlet Node Name
    Heating Supply Bypass Outlet Node,  !- Comp1 Outlet Node Name
    BYPASS;                  !- Comp1 Branch Control Type

BRANCH,
    Heating Supply Outlet Branch,  !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    PIPE,                    !- Comp1 Type
    Heating Supply Outlet,   !- Comp1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Comp1 Inlet Node Name
    HW Supply Outlet Node,   !- Comp1 Outlet Node Name
    PASSIVE;                 !- Comp1 Branch Control Type

BRANCH,
    Baseboard Inlet Branch,  !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    PIPE,                    !- Comp1 Type
    Baseboard Inlet Pipe,    !- Comp1 Name
    HW Demand Inlet Node,    !- Comp1 Inlet Node Name
    HW Demand Entrance Pipe Outlet Node,  !- Comp1 Outlet Node Name
    PASSIVE;                 !- Comp1 Branch Control Type

BRANCH,
    Baseboard Outlet Branch, !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    PIPE,                    !- Comp1 Type
    Baseboard Outlet Pipe,   !- Comp1 Name
    HW Demand Exit Pipe Inlet Node,  !- Comp1 Inlet Node Name
    HW Demand Outlet Node,   !- Comp1 Outlet Node Name
    PASSIVE;                 !- Comp1 Branch Control Type

BRANCH,
    Z_NW_NW_Baseboard Branch,!- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    BASEBOARD HEATER:Water:Convective,  !- Comp1 Type
    Z_NW_NW_Baseboard,       !- Comp1 Name
    Z_NW_NW_Baseboard Inlet Node,  !- Comp1 Inlet Node Name
    Z_NW_NW_Baseboard Outlet Node,  !- Comp1 Outlet Node Name
    ACTIVE;                  !- Comp1 Branch Control Type

BRANCH,
    Z_SE_SE_Baseboard Branch,!- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    BASEBOARD HEATER:Water:Convective,  !- Comp1 Type
    Z_SE_SE_Baseboard,       !- Comp1 Name
    Z_SE_SE_Baseboard Inlet Node,  !- Comp1 Inlet Node Name
    Z_SE_SE_Baseboard Outlet Node,  !- Comp1 Outlet Node Name
    ACTIVE;                  !- Comp1 Branch Control Type

BRANCH,
    Baseboard Bypass Branch, !- Branch Name
    0,                       !- Maximum Branch Flow Rate {m3/s}
    PIPE,                    !- Comp1 Type
    Baseboard Bypass,        !- Comp1 Name
    Baseboard Bypass Inlet Node,  !- Comp1 Inlet Node Name
    Baseboard Bypass Outlet Node,  !- Comp1 Outlet Node Name
    BYPASS;                  !- Comp1 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========

PIPE,
    Heating Supply Side Bypass,  !- PipeName
    Heating Supply Bypass Inlet Node,  !- Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Outlet Node Name

PIPE,
    Heating Supply Outlet,   !- PipeName
    Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Supply Outlet Node;   !- Outlet Node Name

PIPE,
    Baseboard Inlet Pipe,    !- PipeName
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

PIPE,
    Baseboard Outlet Pipe,   !- PipeName
    HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

PIPE,
    Baseboard Bypass,        !- PipeName
    Baseboard Bypass Inlet Node,  !- Inlet Node Name
    Baseboard Bypass Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========

PLANT LOOP,
    Hot Water Loop,          !- Plant Loop Name
    Water,                   !- Fluid Type
    Hot Loop Operation,      !- Plant Operation Scheme List Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.000023895,             !- Maximum Loop Volumetric Flow Rate {m3/s}
!    autosize,                !- Maximum Loop Volumetric Flow Rate {m3/s}
    0,                       !- Minimum Loop Volumetric Flow Rate {m3/s}
    0.0017921,                !- volume of the plant loop {m3}
!    autosize,                !- volume of the plant loop {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Heating Supply Side Branches,  !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Nodes Name
    Heating Demand Side Branches,  !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========

PLANT OPERATION SCHEMES,
    Hot Loop Operation,      !- PlantOperationSchemeName
    HEATING LOAD RANGE BASED OPERATION,  !- KEY--Control Scheme 1
    Purchased Only,          !- Control Scheme Name 1
    Sch 1;                   !- Control Scheme Schedule 1


!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========

HEATING LOAD RANGE BASED OPERATION,
    Purchased Only,          !- Name
    0,                       !- Load Range Lower Limit 1 {W}
    1000000,                 !- Load Range Upper Limit 1 {W}
    heating plant;           !- Priority Control Equip List Name 1


!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========

PLANT EQUIPMENT LIST,
    heating plant,           !- Equip List Name
    Purchased:Hot Water,     !- KEY--Plant Equip 1
    Purchased Heating;       !- Equip Name 1


!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========

SPLITTER,
    Baseboard Splitter,      !- SplitterName
    Baseboard Inlet Branch,  !- Inlet Branch Name
    Z_NW_NW_Baseboard Branch,!- Outlet Branch Name 1
    Z_SE_SE_Baseboard Branch,!- Outlet Branch Name 2
    Baseboard Bypass Branch; !- Outlet Branch Name 3

SPLITTER,
    Heating Supply Splitter, !- SplitterName
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Heating Purchased Hot Water Branch,  !- Outlet Branch Name 1
    Heating Supply Bypass Branch;  !- Outlet Branch Name 2


!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========

MIXER,
    Baseboard Mixer,         !- MixerName
    Baseboard Outlet Branch, !- Outlet Branch Name
    Z_NW_NW_Baseboard Branch,!- Inlet Branch Name 1
    Z_SE_SE_Baseboard Branch,!- Inlet Branch Name 2
    Baseboard Bypass Branch; !- Inlet Branch Name 3

MIXER,
    Heating Supply Mixer,    !- MixerName
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Heating Purchased Hot Water Branch,  !- Inlet Branch Name 1
    Heating Supply Bypass Branch;  !- Inlet Branch Name 2


!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:SCHEDULED ===========

SET POINT MANAGER:SCHEDULED,
    Hot Water Loop Setpoint Manager,  !- Name
    TEMP,                    !- Control variable
    HW Loop Temp Schedule,   !- Schedule Name
    Hot Water Loop Setpoint Node List;  !- Name of the set point Node or Node List


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

CONTROLLED ZONE EQUIP CONFIGURATION,
    Z_NW,                    !- Zone Name
    Z_NW_NW_Equipment,       !- List Name: Zone Equipment
    ,                        !- Node List or Node Name: Zone Air Inlet Node(s)
    ,                        !- Node List or Node Name: Zone Air Exhaust Node(s)
    Z_NW_NW_Node,            !- Zone Air Node Name
    Z_NW_NW_Outlet Node;     !- Zone Return Air Node Name

CONTROLLED ZONE EQUIP CONFIGURATION,
    Z_SE,                    !- Zone Name
    Z_SE_SE_Equipment,       !- List Name: Zone Equipment
    ,                        !- Node List or Node Name: Zone Air Inlet Node(s)
    ,                        !- Node List or Node Name: Zone Air Exhaust Node(s)
    Z_SE_SE_Node,            !- Zone Air Node Name
    Z_SE_SE_Outlet Node;     !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

ZONE EQUIPMENT LIST,
    Z_NW_NW_Equipment,       !- Name
    BASEBOARD HEATER:WATER:CONVECTIVE,  !- KEY--Zone Equipment Type 1
    Z_NW_NW_baseboard,       !- Type Name 1
    1,                       !- Cooling Priority
    1;                       !- Heating Priority

ZONE EQUIPMENT LIST,
    Z_SE_SE_Equipment,       !- Name
    BASEBOARD HEATER:WATER:CONVECTIVE,  !- KEY--Zone Equipment Type 1
    Z_SE_SE_baseboard,       !- Type Name 1
    1,                       !- Cooling Priority
    1;                       !- Heating Priority


!-   ===========  ALL OBJECTS IN CLASS: BASEBOARD HEATER:WATER:CONVECTIVE ===========

BASEBOARD HEATER:Water:Convective,
    Z_NW_NW_Baseboard,       !- Baseboard Name
    SchHeatingAvail,         !- Available Schedule
    Z_NW_NW_Baseboard Inlet Node,  !- Inlet_Node
    Z_NW_NW_Baseboard Outlet Node,  !- Outlet_Node
    150,                     !- UA {W/K}
    0.000013352,             !- Max Water Flow Rate {m3/s}
!    autosize,                !- Max Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

BASEBOARD HEATER:Water:Convective,
    Z_SE_SE_Baseboard,       !- Baseboard Name
    SchHeatingAvail,         !- Available Schedule
    Z_SE_SE_baseboard Inlet Node,  !- Inlet_Node
    Z_SE_SE_baseboard Outlet Node,  !- Outlet_Node
    18.727,                  !- UA {W/K}
!    autosize,                !- UA {W/K}
    0.000010543,             !- Max Water Flow Rate {m3/s}
!    autosize,                !- Max Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

ZONE CONTROL:THERMOSTATIC,
    Z_NW_NW_Thermostat,      !- Thermostat Name
    Z_NW,                    !- Zone Name
    Sch 1         ,          !- Control Type SCHEDULE Name
    SINGLE HEATING SETPOINT, !- Control Type #1
    Heating Setpoint with SB;!- Control Type Name #1

ZONE CONTROL:THERMOSTATIC,
    Z_SE_SE_Thermostat,      !- Thermostat Name
    Z_SE,                    !- Zone Name
    Sch 1         ,          !- Control Type SCHEDULE Name
    SINGLE HEATING SETPOINT, !- Control Type #1
    Heating Setpoint with SB;!- Control Type Name #1


!-   ===========  ALL OBJECTS IN CLASS: SINGLE HEATING SETPOINT ===========

SINGLE HEATING SETPOINT,
    Heating Setpoint with SB,!- Name
    SchHeatSP17_20;          !- Setpoint Temperature SCHEDULE Name


!-   ===========  ALL OBJECTS IN CLASS: PURCHASED:HOT WATER ===========

PURCHASED:HOT WATER,
    Purchased Heating,       !- Purchased Hot Water Name
    Purchased Heat Inlet Node,  !- Plant_Loop_Inlet_Node
    Purchased Heat Outlet Node,  !- Plant_Loop_Outlet_Node
    1000000;                 !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========

PUMP:VARIABLE SPEED,
    HW Circ Pump,            !- Pump Name
    HW Supply Inlet Node,    !- Inlet_Node
    HW Pump Outlet Node,     !- Outlet_Node
    0.000023895,                !- Rated Volumetric Flow Rate {m3/s}
!    autosize,                !- Rated Volumetric Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    6.1049,                   !- Rated Power Consumption {W}
!    autosize,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient1 of the Part Load Performance Curve
    1,                       !- Coefficient2 of the Part Load Performance Curve
    0,                       !- Coefficient3 of the Part Load Performance Curve
    0,                       !- Coefficient4 of the Part Load Performance Curve
    0,                       !- Min Flow Rate while operating in variable flow capacity {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: REPORT VARIABLE ===========

Report Variable,
    ,                        !- Key_Value
    outdoor dry bulb,        !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    ,                        !- Key_Value
    zone mean air temperature,    !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    *,                       !- Key_Value
    Mean Radiant Temperature,!- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Window/Door Venting Opening Factor,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE_SESUB_OP_TOPGRP1,   !- Key_Value
    Window/Door Venting Opening Factor,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    ,                        !- Key_Value
    Wind Speed,              !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    ,                        !- Key_Value
    Wind Direction,          !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    People-Sensible Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Lights-Total Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Electric Eq-Total Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    People-Sensible Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    Lights-Total Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    Electric Eq-Total Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Inside Temp Setpoint for COMIS Venting,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE_SESUB_OP_TOPGRP1,   !- Key_Value
    Inside Temp Setpoint for COMIS Venting,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Air Flow from FromZone to ToZone through COMIS Link,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE_SESUB_OP_TOPGRP1,   !- Key_Value
    Air Flow from FromZone to ToZone through COMIS Link,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Air Flow from ToZone to FromZone through COMIS Link,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE_SESUB_OP_TOPGRP1,   !- Key_Value
    Air Flow from ToZone to FromZone through COMIS Link,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Wind pressure,           !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE_SESUB_OP_TOPGRP1,   !- Key_Value
    Wind pressure,           !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE_Ceiling,            !- Key_Value
    Surface Inside Temperature,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_Gap_Ceiling,           !- Key_Value
    Surface Inside Temperature,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_Ceiling,            !- Key_Value
    Surface Inside Temperature,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Window Blind Slat Angle, !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Surface Ext Solar Beam Incident,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Blind Beam-Beam Solar Transmittance,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Blind Beam-Diffuse Solar Transmittance,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Solar Horizontal Profile Angle,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW_NWSUB_OP_TOPGRP1,   !- Key_Value
    Solar Vertical Profile Angle,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    Zone Transmitted Solar,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Zone Transmitted Solar,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Zone Diffuse Solar from Exterior Windows,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Zone Beam Solar from Exterior Windows,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    Lights-Total Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Lights-Total Heat Gain,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    Daylight Illum at Ref Point 1,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Daylight Illum at Ref Point 1,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_SE,                    !- Key_Value
    Glare Index at Ref Point 1,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    Z_NW,                    !- Key_Value
    Glare Index at Ref Point 1,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    bcvtb_winVenSchGrp1,                    !- Key_Value
    Schedule Value,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    bcvtb_winVenSchGrp2,                    !- Key_Value
    Schedule Value,  !- Variable_Name
    timestep;                !- Reporting_Frequency

Report Variable,
    bcvtb_winVenSchGrp3,                    !- Key_Value
    Schedule Value,  !- Variable_Name
    timestep;                !- Reporting_Frequency


!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

Report,
    surfaces,                !- Type_of_Report
    dxf;                     !- Name_of_Report

Report,
    construction;            !- Type_of_Report

Report,
    Variable Dictionary;     !- Type_of_Report

Report,
    COMISInput;              !- Type_of_Report

